# What's new in this fork

Relative to upstream [luke-harriman/Codesys-MCP](https://github.com/luke-harriman/Codesys-MCP).

**Why a fork.** Upstream's watcher used `system.execute_on_primary_thread()` to hand work from a background thread to the CODESYS UI thread. CODESYS V3.5 SP21 removed that API, so on SP21/SP22 every tool call failed with `Marshal error: The functionality 'system.execute_on_primary_thread(...)' is no longer supported`. Several other upstream tools broke on unrelated script-engine API drift. Details: [migration-sp21-plus.md](migration-sp21-plus.md).

**Safety guards.** A project open in another CODESYS is never opened a second time (its `.~u` lock file is checked first); `open_project` checks the project's SP against the install before opening; a repo version pin stops a newer CODESYS from silently converting a project; switching projects never saves the previous one and refuses if it has unsaved changes.

## Compatibility fixes (the headline)

- **SP21+/SP22 compatibility.** The watcher runs on the primary thread with no background thread and no marshaling. Since v0.18.0 it is a WinForms timer and the startup script returns: before that it was a `system.delay()` loop that never returned, and CODESYS greyed out its menus for the whole session. Works on SP19, SP21, and SP22+; on SP22 the CODESYS MCP server (`ide_` tools) can be switched on in the same IDE. Full rationale in [migration-sp21-plus.md](migration-sp21-plus.md).
- **Cancel-link hardening.** The watcher catches `KeyboardInterrupt` (which is not a subclass of `Exception` in IronPython 2.7) at three layers, so clicking *"Click here to CANCEL this operation"* in CODESYS no longer pops the modal traceback dialog or kills the watcher. v0.17.1 adds an outer guard around the whole poll loop: a Cancel that landed between the per-iteration handlers (inside `_log`, `os.listdir` or an `except` block) used to unwind the watcher with "KeyboardInterrupt outside main loop" and leave every later tool call timing out. Since v0.18.0 there is no running loop left to cancel (timer watcher); the per-command guard remains.

## Unreleased

- **`attach_codesys` attaches by itself.** Before, the user had to run the attach script in their CODESYS (Tools > Scripting > Execute Script File..., pick the file). Now the MCP does that step: `src/scripts/attach_uia.ps1` presses the menu item of the CODESYS with the given PID through the accessibility interface of its WinForms menu and fills the Open dialog with `WM_SETTEXT` and a posted `IDOK`, so it needs no focus, no mouse and no keystrokes, and never acts on the foreground window. A CODESYS still starting (only its splash window, which has no menu) is waited for up to 90 s. It reports success only when the title ends with ` [MCP]`, and names the step when it cannot go on (a modal dialog open, a menu that differs, the dialog not appearing). Menu names are matched in English and the usual CODESYS UI languages, else by structure (the top menu that holds Scripting, the first Scripting entry). The managed UI Automation client was tried first and shows the CODESYS SP18 menu strip as an empty pane, while the MSAA interface UI Automation builds on lists the whole menu without opening it; pressing the hidden Execute Script File item runs the command with no menu appearing on screen. Several CODESYS opened by hand: the tool lists them and asks for `pid`. A project that is open in a CODESYS opened by hand now says that `attach_codesys` with that PID takes it over. Verified live on SP18 P5: started with no project, attached in about 3 s, a script ran in it, detached, attached again; with Tools > Options open the tool refused with the dialog named.
- **Five new tools and library checking.** `find_references` and `rename_symbol` (CODESYS's scripting API has no cross-reference or refactoring call, so both read the textual code with their own Structured Text lexer; this fixes the old `rename_object` problem of callers keeping the old name), `monitor_variables` (sample variables over a time window), `set_simulation_mode` (run the application in CODESYS's simulator), `list_device_repository` (installed device descriptions). `compile_project` checks a library project with "Check all Pool Objects". Details in [tools.md](tools.md).
- **Several CODESYS of the same install.** A CODESYS of the install that cannot be taken over (opened by hand, or used by another live MCP session) no longer blocks the launch: another instance starts next to it. Verified live: three SP21 instances started together, each driven independently with its own project. The old refusal rested on the assumption that CODESYS allows one instance per install, which is not true. `--single-instance` restores it.
- **Project lock guard.** What does conflict is one `.project` in two instances: CODESYS pops a modal read-only prompt that hung the watcher until the command timed out (also for a stale `.~u` lock left by a killed CODESYS). `open_project` and every tool that opens a project now check the lock file first: a live owner or another PC refuses with the owner named, a stale lock on this PC is removed.

## v0.19.0 (2026-10-05): Codesys-MCP-Master

- **One server for every installed CODESYS.** Without `--codesys-path` the server detects all installs and each tool call picks one: the project file's saved version (never another SP, not even when an `install` argument asks for it), else the `install` argument, else the install used last. A machine with SP19, SP21 and SP22 needs one MCP entry instead of three: about 126 tools in a session instead of 378, one reconnect, and no wrong-entry conversions. `--codesys-path` still binds a server to one install. New options `--installs`, `--additional-folder SP<n>=<dir>`, `--default-install`; `--print-config` prints the single entry. `get_codesys_status` lists every install.
- **CODESYS stays open between sessions and is taken over.** When the MCP stops, its CODESYS windows stay open (`--no-keep-alive` closes them as before). The next session's launch finds the old session whose watcher still answers and takes that CODESYS over instead of refusing to start a second one: live, a new session took over a running SP21 in 2 s instead of a 124 s fresh start. A CODESYS opened by hand has no watcher and is not taken over on its own; `attach_codesys` attaches it once the user runs the attach script in it. `shutdown_codesys` closes a CODESYS the MCP started and only detaches an attached one.
- **Renamed** to `codesys-mcp-master` (npm package, command, GitHub repo `phobicdotno/Codesys-MCP-Master`). The `codesys-mcp-sp21-plus` command still works. `--print-config` names the entry `codesys-master`.
- **Docs:** quick comparison with the CODESYS SP22 MCP server in [vs-codesys-sp22-mcp.md](vs-codesys-sp22-mcp.md).

## v0.18.0 (2026-10-05)

- **Timer watcher.** WinForms timer on the UI thread instead of a never-ending `--runscript` loop: the CODESYS menus stay usable while the MCP is connected, and on SP22 Tools > Enable MCP Server can be switched on so the `ide_` tools work in the same IDE. Verified live on SP19, SP21 and SP22.
- **`get_codesys_status` shows the CODESYS PID**, not the cmd.exe shell it is spawned through; `shutdown_codesys` now closes CODESYS itself.
- **`launch_codesys killExisting=true`** force-kills a CODESYS that does not close within 2 s.
- **`create_project`** closes an open (clean) project first instead of failing with "A primary project is already open"; refuses if it has unsaved changes.
- **Timeouts:** every command waits at least 180 s (was 60 s; tools with a shorter timeout of their own were raised to it, headless too), and `--timeout` is now actually applied; `open_project` / `create_project` 180 s. The first project load on SP19 took 99 s.
- **`rebind_device_to_scan_result`** falls back to the local gateway when the project carries a gateway Guid from another machine and an address is forced.
- **Repo:** `package.json` no longer has a UTF-8 BOM (it broke vitest's config loading: CI failed and local test runs hung).

## Upstream tool fixes

- **`create_folder`** - upstream passed `name=` as a kwarg the API doesn't accept; fixed to use positional `foldername=` with an `SV_POU` fallback for SP21+, then walks children to detect success since the API returns void.
- **`compile_project` / `get_compile_messages`** - upstream choked on Python `long` values that `json.dumps` can't serialize on IronPython 2.7. Coerced to `int` before dumping.
- **`connect_to_device`** - upstream used the wrong `LoginMode` signature. Fixed, plus the online tools now **auto-login** if you haven't already, instead of silently returning empty results.
- **`ensure_project_open`** - fixed the cross-project switch path so opening a second project no longer leaves the watcher pinned to the first. Since v0.17.0 it also **refuses to switch away from a project with unsaved changes** instead of silently saving it (a silent save once rewrote a template project that was only being read).
- **`set_pou_code`** - upstream wiped the *other* half of the POU when only declaration or only implementation was passed. Now an omitted field is left intact.
- **`add_library`** - pre-resolves via `library_manager.find_library` and prefers the managed-library overload. **Refuses to save** if the resulting reference is an unresolvable placeholder, which would otherwise brick the next project open.
- **`list_project_libraries`** - switched to the `ScriptLibManObjectContainer` API (the previous one no longer exists), and now also captures IDE version, devices, and per-Application compiler version.

## New tools (not in upstream)

- **SP21 full API coverage (v0.11.0-v0.12.0)** - 46 tools across 5 phases closing the gap to the SP21 ScriptEngine API: online/runtime ops (reset, force/unforce, bulk read/write, boot application, source up/download, PLC file transfer), project lifecycle (PLCopenXML + native export/import, project archive, compiled library, project info, compiler version), application build actions, device parameters + IO-mapping CSV + task configuration, and project user management. Per-category tables in [tools.md](tools.md); plan + status in [superpowers/plans/2026-06-12-sp21-api-coverage.md](superpowers/plans/2026-06-12-sp21-api-coverage.md). SVN, Application Composer and Automation Server scripting are deliberately out of scope (license-gated / addon products).
- **`mirror_export`** - walks the project tree and writes one `.st` file per code-bearing object into `<projectDir>/mcp-mirror/`, preserving the project tree. With `--auto-mirror` it refreshes after every modifying call, for a live diff in VSCode ([auto-mirror.md](auto-mirror.md)). Foundation for source-controlled CODESYS projects. Since v0.17.0 it prunes stale files of deleted/renamed objects and empty directories (signature-guarded, skipped on walk errors).
- **`bump_project_version`** - bumps one part of the 4-part `Project Information.Version` (major / minor / revision / build / **auto**) and maintains a `_MCP_PROJECT_VERSION` GVL inside the project so the running PLC carries its source version. `auto` mode classifies via mirror diff vs the latest `v*` git tag (deletion/rename = major; addition = minor; modification = revision; first-run seeds at 1.0.0.0). Auto-maintains `Changelog.md` alongside the bump.
- **`release_project_version`** - one-shot release pipeline: `mirror_export`, classify, `bump_project_version`, regenerate library.md/pou-dump.md/README.md/Changelog.md, `git add` controlled paths, `git commit`, `git tag v<new>`, `git push --follow-tags`. Tag annotation embeds dual SHAs (project-sha256 + mirror-sha256) so the binary-changed-without-source-diff case still gets a build-bump with provenance. Hand-maintained library.md sections survive regeneration (v0.15.3).
- **`read_running_version_online` / `read_running_version_ssh`** - read `_MCP_PROJECT_VERSION.sVersion` from the running PLC, over the CODESYS online protocol or straight off the boot-application binary via SSH.
- **NVL tools (v0.16.0)** - `set_nvl_sender` / `create_nvl_receiver` via the IDE's Automation Platform API (the scripting API has no NVL support), proven live on a two-device project.
- **`create_redundancy_config` (unreleased)** - the CODESYS Redundancy Configuration without the GUI editor: object + link/task/timeout/auto-sync settings + Registered Areas through the Redundancy add-on's Automation Platform API, the hidden PLC2 device object the editor would create on first open, and the editor's own commands for Set Path PLC2 (by scan name, or by address so tunnelled PLCs work) and Write. Proven live on a lab pair of WAGO PFC200 750-8210 FW31: settings verified on both controllers over SSH, where FW31 stores them in `/home/codesys_root/CODESYSControl.cfg` rather than the `eRUNTIME.cfg` of WAGO's older how-to.
- **Multi-device projects (v0.16.0)** - `list_applications` shows every application in a project with its device and which one is ACTIVE; `set_active_application` switches `project.active_application` and saves. 50 application-scoped tools take an optional `applicationPath` and activate it before acting; Task Configuration, Library Manager and Symbol Configuration are resolved under the active application first; `bump_project_version` maintains `_MCP_PROJECT_VERSION` in EVERY application so each PLC of a master/slave project carries the project version.
- **Device network / access management** - `scan_network_devices`, `verify_device_reachable`, `rebind_device_to_scan_result`, `add_device_user`, `grant_object_access`, `restart_runtime_ssh`.
- **Device tree ops** - `add_device` (child devices, idempotent), `update_device_type` (in-place retarget preserving the Application subtree).
- **Struct device parameters (v0.17.1)** - `set_device_parameter` / `get_device_parameter` handle SP21 `ScriptCompoundDeviceParameter` values (a .NET list of child elements): the children are found by iteration or `Count` + indexer, so a struct such as the CC100 751-9402 channel mode (`AI Setup` id 2003161 / `AO Setup` id 2003178, element 0 = 100 0..10 V, 101 +-10 V, 120 0..20 mA, 121 4..20 mA, 122 3.6..21 mA; AO 200/201/202 V, 220/221/223 mA) is written with `elementIndex: 0`. `update_device_type` also works on channel objects, e.g. X6_1 `Single AI` -> `Single AO`.

## Reliability fixes

- **`launcher`** refuses to spawn a 2nd instance of the **same** CODESYS install (would conflict on the project file lock). Different installs (SP21 + SP22) coexist fine. Filters by `--codesys-path`, not just by image name, so multi-install setups work.
- **`shutdown_codesys`** kills orphan `CODESYS.exe` of the configured install when the launcher has no tracked PID (e.g. after a crashed parent). Other installs are left alone.
- **Template interpolation hardening (v0.12.1)** - `$`-sequences in tool-arg values (IEC string literals like `'$R$N'`) are no longer mangled by regex replacement; user-arbitrary values (passwords, comments, PLC paths, device parameter values) are escaped into Python string literals instead of being pasted raw into `r"..."` templates; `find_object_by_path` accepts dot-separated paths all the way through its final name check; the build cleans `dist/scripts` so deleted templates don't ship in the npm tarball.
- **Version pin (v0.14.0)** - `bump_project_version` / `release_project_version` refuse to save a project on a mismatched CODESYS install; see [installs-and-profiles.md](installs-and-profiles.md).
- **Seed-project fixes (v0.17.0)** - `ensure_project_open` dirty-switch refusal; `mirror_export` stale-file pruning; `remove_pou_from_task` verifies removal on a freshly re-walked task object; `set_device_parameter` writes array/struct parameters element-wise (`elementIndex`) or whole (`'[v0, v1, ...]'`).

## Verification

The verified state of every tool is recorded in [function-test-2026-04-25.md](function-test-2026-04-25.md) (and the 2026-04-28 re-verification in [function-test-2026-04-28.md](function-test-2026-04-28.md)). Open issues (mostly online-API drift) are tracked in [open-bugs-cross-reference.md](open-bugs-cross-reference.md).
